<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<title>Electrical Diagram – 3 Apt + Common (BD)</title>
<style>
  @page { size: A3 landscape; margin: 10mm; }
  * { box-sizing: border-box; }
  body { font-family: 'Segoe UI', Tahoma, sans-serif; margin: 0; padding: 20px; background: #f4f4f0; color: #1a1a1a; }
  .sheet { background: #fff; border: 2px solid #222; padding: 24px; margin-bottom: 28px; box-shadow: 0 2px 6px rgba(0,0,0,0.08); }
  h1 { text-align: center; margin: 0 0 4px; font-size: 22px; letter-spacing: 1px; border-bottom: 3px double #222; padding-bottom: 8px; }
  h2 { background: #1e3a5f; color: #fff; padding: 8px 14px; font-size: 15px; margin: 0 0 14px; letter-spacing: 0.5px; }
  h3 { background: #e8eef5; border-left: 5px solid #1e3a5f; padding: 6px 10px; font-size: 13px; margin: 14px 0 8px; }
  .subtitle { text-align: center; font-size: 12px; color: #555; margin-bottom: 18px; }
  table { width: 100%; border-collapse: collapse; font-size: 11px; margin-bottom: 10px; }
  th, td { border: 1px solid #444; padding: 5px 7px; text-align: left; vertical-align: top; }
  th { background: #d6dde6; font-weight: 600; text-align: center; }
  td.c { text-align: center; }
  .note { background: #fff8dc; border-left: 4px solid #d4a017; padding: 8px 12px; font-size: 11px; margin-top: 10px; }
  .danger { background: #ffe5e5; border-left: 4px solid #c0392b; padding: 8px 12px; font-size: 11px; margin-top: 10px; }
  .info { background: #e7f4ff; border-left: 4px solid #2980b9; padding: 8px 12px; font-size: 11px; margin-top: 10px; }
  svg { display: block; margin: 0 auto; background: #fff; }
  .grid2 { display: grid; grid-template-columns: 1fr 1fr; gap: 16px; }
</style>
</head>
<body>

<!-- ============ SHEET 1: SLD ============ -->
<div class="sheet">
  <h1>ELECTRICAL CIRCUIT DIAGRAM — 3 APARTMENTS + COMMON</h1>
  <div style="text-align:center; font-size:11px; color:#1e3a5f; margin: 4px 0 4px; font-weight:bold">
    Designed by Raihan Bin Mofidul — PhD Student, FEIT, University of Technology Sydney (UTS)
  </div>
  <div class="subtitle">3018 sq.ft Floor &nbsp;|&nbsp; 3 Apt Units (Unit 3 = L-shaped duplex Top-Right + Bottom-Right) + Common &nbsp;|&nbsp; 4 × Single-Phase Meters &nbsp;|&nbsp; 230 V, 50 Hz &nbsp;|&nbsp; NO GEYSERS</div>

  <h2>SHEET 1 — SINGLE LINE DIAGRAM (4 Independent Single-Phase Services)</h2>

  <svg viewBox="0 0 1400 640" width="100%">
    <rect x="10" y="10" width="1380" height="30" fill="#1e3a5f"/>
    <text x="700" y="30" text-anchor="middle" fill="#fff" font-size="16" font-weight="bold">SINGLE-PHASE SERVICE — 4 SEPARATE METERS &amp; CONSUMER UNITS</text>

    <!-- Utility supply -->
    <rect x="540" y="55" width="320" height="55" fill="#fde7e7" stroke="#c0392b" stroke-width="2"/>
    <text x="700" y="76" text-anchor="middle" font-size="13" font-weight="bold">DPDC / DESCO / REB — 230 V, 1-Ph, 50 Hz</text>
    <text x="700" y="93" text-anchor="middle" font-size="11">Phase (L) + Neutral (N) from LT pole</text>
    <text x="700" y="106" text-anchor="middle" font-size="10" fill="#666">Service drop: 2C × 10 mm² Cu per meter</text>

    <line x1="150" y1="130" x2="1250" y2="130" stroke="#c0392b" stroke-width="3"/>
    <line x1="150" y1="140" x2="1250" y2="140" stroke="#1e3a5f" stroke-width="3"/>
    <line x1="700" y1="110" x2="700" y2="130" stroke="#c0392b" stroke-width="3"/>

    <rect x="150" y="155" width="1100" height="20" fill="#e8eef5" stroke="#1e3a5f"/>
    <text x="700" y="170" text-anchor="middle" font-size="11" font-weight="bold" fill="#1e3a5f">SHARED METER CABINET (Ground Floor Stair Landing) — Tamper-sealed, DPDC accessible</text>

    <!-- ============ 4 METER COLUMNS at x = 280, 560, 840, 1120 ============ -->

    <!-- METER 1: Unit 1 (Top-Left) -->
    <g>
      <line x1="280" y1="140" x2="280" y2="195" stroke="#222" stroke-width="2"/>
      <rect x="200" y="195" width="160" height="55" fill="#fff" stroke="#222" stroke-width="2"/>
      <text x="280" y="215" text-anchor="middle" font-size="12" font-weight="bold">METER — UNIT 1</text>
      <text x="280" y="232" text-anchor="middle" font-size="10">1-Ph, 5–30 A</text>
      <text x="280" y="245" text-anchor="middle" font-size="9" fill="#666">Top-Left Apartment</text>
      <line x1="280" y1="250" x2="280" y2="285" stroke="#222" stroke-width="2"/>

      <rect x="200" y="285" width="160" height="55" fill="#fff3cd" stroke="#d4a017" stroke-width="2"/>
      <text x="280" y="305" text-anchor="middle" font-size="11" font-weight="bold">MAIN MCB + RCCB</text>
      <text x="280" y="320" text-anchor="middle" font-size="10">32 A 2P + 30 mA</text>
      <text x="280" y="333" text-anchor="middle" font-size="9">(Inside Unit-1 entrance)</text>
      <line x1="280" y1="340" x2="280" y2="380" stroke="#c0392b" stroke-width="2.5"/>
      <text x="290" y="362" font-size="9" fill="#c0392b">3C × 6 mm²</text>

      <rect x="190" y="380" width="180" height="120" fill="#e8eef5" stroke="#1e3a5f" stroke-width="2.5"/>
      <text x="280" y="400" text-anchor="middle" font-size="13" font-weight="bold">CU — UNIT 1</text>
      <text x="280" y="416" text-anchor="middle" font-size="11">(Top-Left)</text>
      <text x="280" y="436" text-anchor="middle" font-size="11">10 sub-circuits</text>
      <text x="280" y="452" text-anchor="middle" font-size="11">Connected ≈ 5.5 kW</text>
      <text x="280" y="468" text-anchor="middle" font-size="11">Demand ≈ 4 kW</text>
      <text x="280" y="484" text-anchor="middle" font-size="10" fill="#666">Sanctioned: 5 kVA</text>
    </g>

    <!-- METER 2: Unit 2 (Bottom-Left) -->
    <g>
      <line x1="560" y1="140" x2="560" y2="195" stroke="#222" stroke-width="2"/>
      <rect x="480" y="195" width="160" height="55" fill="#fff" stroke="#222" stroke-width="2"/>
      <text x="560" y="215" text-anchor="middle" font-size="12" font-weight="bold">METER — UNIT 2</text>
      <text x="560" y="232" text-anchor="middle" font-size="10">1-Ph, 5–30 A</text>
      <text x="560" y="245" text-anchor="middle" font-size="9" fill="#666">Bottom-Left Apartment</text>
      <line x1="560" y1="250" x2="560" y2="285" stroke="#222" stroke-width="2"/>

      <rect x="480" y="285" width="160" height="55" fill="#fff3cd" stroke="#d4a017" stroke-width="2"/>
      <text x="560" y="305" text-anchor="middle" font-size="11" font-weight="bold">MAIN MCB + RCCB</text>
      <text x="560" y="320" text-anchor="middle" font-size="10">32 A 2P + 30 mA</text>
      <text x="560" y="333" text-anchor="middle" font-size="9">(Inside Unit-2 entrance)</text>
      <line x1="560" y1="340" x2="560" y2="380" stroke="#c0392b" stroke-width="2.5"/>
      <text x="570" y="362" font-size="9" fill="#c0392b">3C × 6 mm²</text>

      <rect x="470" y="380" width="180" height="120" fill="#e8eef5" stroke="#1e3a5f" stroke-width="2.5"/>
      <text x="560" y="400" text-anchor="middle" font-size="13" font-weight="bold">CU — UNIT 2</text>
      <text x="560" y="416" text-anchor="middle" font-size="11">(Bottom-Left)</text>
      <text x="560" y="436" text-anchor="middle" font-size="11">11 sub-circuits</text>
      <text x="560" y="452" text-anchor="middle" font-size="11">Connected ≈ 6.5 kW</text>
      <text x="560" y="468" text-anchor="middle" font-size="11">Demand ≈ 4.6 kW</text>
      <text x="560" y="484" text-anchor="middle" font-size="10" fill="#666">Sanctioned: 6 kVA</text>
    </g>

    <!-- METER 3: Unit 3 (Top-Right + Bottom-Right combined — L-shape duplex) -->
    <g>
      <line x1="840" y1="140" x2="840" y2="195" stroke="#222" stroke-width="2"/>
      <rect x="760" y="195" width="160" height="55" fill="#fff" stroke="#222" stroke-width="2"/>
      <text x="840" y="215" text-anchor="middle" font-size="12" font-weight="bold">METER — UNIT 3</text>
      <text x="840" y="232" text-anchor="middle" font-size="10">1-Ph, 5–40 A</text>
      <text x="840" y="245" text-anchor="middle" font-size="9" fill="#666">L-shaped duplex (TR+BR)</text>
      <line x1="840" y1="250" x2="840" y2="285" stroke="#222" stroke-width="2"/>

      <rect x="760" y="285" width="160" height="55" fill="#fff3cd" stroke="#d4a017" stroke-width="2"/>
      <text x="840" y="305" text-anchor="middle" font-size="11" font-weight="bold">MAIN MCB + RCCB</text>
      <text x="840" y="320" text-anchor="middle" font-size="10">40 A 2P + 30 mA</text>
      <text x="840" y="333" text-anchor="middle" font-size="9">(At Unit-3 main entry)</text>
      <line x1="840" y1="340" x2="840" y2="380" stroke="#c0392b" stroke-width="2.5"/>
      <text x="850" y="362" font-size="9" fill="#c0392b">3C × 10 mm²</text>

      <rect x="750" y="380" width="180" height="120" fill="#e8eef5" stroke="#1e3a5f" stroke-width="2.5"/>
      <text x="840" y="400" text-anchor="middle" font-size="13" font-weight="bold">CU — UNIT 3</text>
      <text x="840" y="416" text-anchor="middle" font-size="11">(TR + BR + Terrace)</text>
      <text x="840" y="436" text-anchor="middle" font-size="11">13 sub-circuits</text>
      <text x="840" y="452" text-anchor="middle" font-size="11">Connected ≈ 7.2 kW</text>
      <text x="840" y="468" text-anchor="middle" font-size="11">Demand ≈ 5.0 kW</text>
      <text x="840" y="484" text-anchor="middle" font-size="10" fill="#666">Sanctioned: 7 kVA</text>
    </g>

    <!-- METER 4: Common -->
    <g>
      <line x1="1120" y1="140" x2="1120" y2="195" stroke="#222" stroke-width="2"/>
      <rect x="1040" y="195" width="160" height="55" fill="#fff" stroke="#222" stroke-width="2"/>
      <text x="1120" y="215" text-anchor="middle" font-size="12" font-weight="bold">METER — COMMON</text>
      <text x="1120" y="232" text-anchor="middle" font-size="10">1-Ph, 5–20 A</text>
      <text x="1120" y="245" text-anchor="middle" font-size="9" fill="#666">Owners Association</text>
      <line x1="1120" y1="250" x2="1120" y2="285" stroke="#222" stroke-width="2"/>

      <rect x="1040" y="285" width="160" height="55" fill="#fff3cd" stroke="#d4a017" stroke-width="2"/>
      <text x="1120" y="305" text-anchor="middle" font-size="11" font-weight="bold">MAIN MCB + RCCB</text>
      <text x="1120" y="320" text-anchor="middle" font-size="10">20 A 2P + 30 mA</text>
      <text x="1120" y="333" text-anchor="middle" font-size="9">(At common CU)</text>
      <line x1="1120" y1="340" x2="1120" y2="380" stroke="#c0392b" stroke-width="2.5"/>
      <text x="1130" y="362" font-size="9" fill="#c0392b">3C × 4 mm²</text>

      <rect x="1030" y="380" width="180" height="120" fill="#e8eef5" stroke="#1e3a5f" stroke-width="2.5"/>
      <text x="1120" y="400" text-anchor="middle" font-size="13" font-weight="bold">CU — COMMON</text>
      <text x="1120" y="416" text-anchor="middle" font-size="11">(Stair + Pump)</text>
      <text x="1120" y="436" text-anchor="middle" font-size="11">5 sub-circuits</text>
      <text x="1120" y="452" text-anchor="middle" font-size="11">Connected ≈ 2.5 kW</text>
      <text x="1120" y="468" text-anchor="middle" font-size="11">Demand ≈ 2.0 kW</text>
      <text x="1120" y="484" text-anchor="middle" font-size="10" fill="#666">Sanctioned: 3 kVA</text>
    </g>

    <!-- Earthing: 4 separate pits -->
    <text x="700" y="540" text-anchor="middle" font-size="13" font-weight="bold" fill="#0a5d2e">EARTHING — 4 SEPARATE EARTH PITS (TT System, R &lt; 1 Ω each)</text>

    <g stroke="#0a5d2e" stroke-width="2.5">
      <line x1="280" y1="500" x2="280" y2="580"/>
      <line x1="260" y1="580" x2="300" y2="580" stroke-width="3"/>
      <line x1="265" y1="590" x2="295" y2="590" stroke-width="2"/>
      <line x1="270" y1="600" x2="290" y2="600" stroke-width="2"/>

      <line x1="560" y1="500" x2="560" y2="580"/>
      <line x1="540" y1="580" x2="580" y2="580" stroke-width="3"/>
      <line x1="545" y1="590" x2="575" y2="590" stroke-width="2"/>
      <line x1="550" y1="600" x2="570" y2="600" stroke-width="2"/>

      <line x1="840" y1="500" x2="840" y2="580"/>
      <line x1="820" y1="580" x2="860" y2="580" stroke-width="3"/>
      <line x1="825" y1="590" x2="855" y2="590" stroke-width="2"/>
      <line x1="830" y1="600" x2="850" y2="600" stroke-width="2"/>

      <line x1="1120" y1="500" x2="1120" y2="580"/>
      <line x1="1100" y1="580" x2="1140" y2="580" stroke-width="3"/>
      <line x1="1105" y1="590" x2="1135" y2="590" stroke-width="2"/>
      <line x1="1110" y1="600" x2="1130" y2="600" stroke-width="2"/>
    </g>
    <text x="280" y="620" text-anchor="middle" font-size="10" fill="#0a5d2e">Earth Pit 1</text>
    <text x="560" y="620" text-anchor="middle" font-size="10" fill="#0a5d2e">Earth Pit 2</text>
    <text x="840" y="620" text-anchor="middle" font-size="10" fill="#0a5d2e">Earth Pit 3</text>
    <text x="1120" y="620" text-anchor="middle" font-size="10" fill="#0a5d2e">Earth Pit 4</text>
  </svg>

  <!-- Design parameters block moved out of SVG so HTML formatting and wrapping work -->
  <div style="background:#fafafa; border:1px solid #222; padding:14px 18px; margin-top:14px">
    <h3 style="background:transparent; border-left:none; padding:0; margin:0 0 8px; text-align:center; color:#1e3a5f; font-size:14px">DESIGN PARAMETERS — 3 APT + COMMON, NO GEYSERS</h3>
    <hr style="border:0; border-top:1px solid #222; margin:0 0 12px">

    <p style="color:#c0392b; font-weight:bold; margin:0 0 10px; font-size:12px">⚡ Each apartment is electrically independent. NO geysers anywhere — toilets are simple (1 light + sockets).</p>

    <ul style="margin:0 0 10px 18px; padding:0; font-size:12px; line-height:1.6">
      <li><b>Unit 1 (Top-Left):</b> M.Bed + Bed-2 + Drawing/Dining + Kitchen + 2 Toilets + Verandah, 2 ACs → 5.5 kW → <b>32 A RCCB</b>, sanctioned 5 kVA</li>
      <li><b>Unit 2 (Bottom-Left):</b> M.Bed + Bed-2 (with AC) + Drawing/Dining + Kitchen + 2 Toilets + 2 Verandahs, 3 ACs → 6.5 kW → <b>32 A RCCB</b>, sanctioned 6 kVA</li>
      <li><b>Unit 3 (L-shape duplex TR+BR):</b> 2 × M.Bed + Small Room + Drawing/Dining + Kitchen + 2 Toilets + Verandah + Open Terrace, 3 ACs → 7.2 kW → <b>40 A RCCB</b>, sanctioned 7 kVA</li>
      <li><b>Common:</b> Stair + Lobby + 1 HP Pump + Roof lights → 2.5 kW → <b>20 A RCCB</b>, sanctioned 3 kVA</li>
    </ul>

    <p style="color:#1e3a5f; margin:6px 0; font-size:12px"><b>Total sanctioned load:</b> 21 kVA across 4 meters.</p>
    <p style="color:#1e3a5f; margin:6px 0; font-size:12px"><b>Water pump on Common meter</b> — serves all 3 units, fair billing via owners' association.</p>
    <p style="color:#1e3a5f; margin:6px 0; font-size:12px"><b>DPDC limit:</b> 7.5 kVA per single-phase meter — all units fit within limit (Unit 3 at 7 kVA is the largest).</p>
  </div>
</div>

<!-- ============ SHEET 2: CU SCHEDULES ============ -->
<div class="sheet">
  <h2>SHEET 2 — CONSUMER UNIT (CU) CIRCUIT SCHEDULES</h2>

  <div class="info" style="margin-bottom:16px">
    <b>Socket height convention used throughout:</b>
    L = Low (300 mm AFFL — floor appliances, fridge bottom-feed, fans, TV) &nbsp;|&nbsp;
    H = High (1100 mm AFFL — wall items, chargers, wall-mount TV) &nbsp;|&nbsp;
    Kitchen counter = 1100 mm AFFL &nbsp;|&nbsp;
    Toilet (IP44) = 1200 mm AFFL &nbsp;|&nbsp;
    AC (20 A) = 1800 mm AFFL &nbsp;|&nbsp;
    Switch = 1200 mm AFFL.
  </div>

  <h3>CU – UNIT 1 (Top-Left): M.Bed + Bed-2 + Drawing/Dining + Kitchen + 2 Toilets + Verandah — Sanctioned 5 kVA</h3>
  <table>
    <thead>
      <tr><th style="width:40px">Ckt</th><th>Description</th><th>Breaker</th><th>Cable</th><th>Load</th><th>Points (detailed)</th></tr>
    </thead>
    <tbody>
      <tr><td class="c">1.1</td><td>Lighting — M.Bed + Bed-2 + Toilets + Verandah</td><td class="c">6 A SP MCB</td><td class="c">2×1.5 mm² Cu</td><td class="c">~480 W</td><td>M.Bed: <b>3 lights</b> (2 ceiling + 1 bedside reading) + Bed-2: <b>2 lights</b> + M.Toilet: 1 light + 2nd Toilet: 1 light + Verandah: 1 light + Fans (M.Bed 1, Bed-2 1)</td></tr>
      <tr><td class="c">1.2</td><td>Lighting — Drawing/Dining + Kitchen</td><td class="c">6 A SP MCB</td><td class="c">2×1.5 mm² Cu</td><td class="c">~420 W</td><td>Drawing/Dining: <b>4 lights</b> + 2 ceiling fans + Kitchen: 1 tube/LED + counter light + 1 kitchen fan</td></tr>
      <tr><td class="c">1.3</td><td>Sockets — M.Bed (3 sockets)</td><td class="c">16 A SP MCB</td><td class="c">2×2.5 mm² Cu</td><td class="c">~1,000 W</td><td>1 × 13 A bedside (1100 mm H) + 1 × 13 A low (300 mm L — floor) + 1 × 13 A TV-height (700 mm)</td></tr>
      <tr><td class="c">1.4</td><td>Sockets — Bed-2 (2 sockets)</td><td class="c">16 A SP MCB</td><td class="c">2×2.5 mm² Cu</td><td class="c">~800 W</td><td>1 × 13 A high (1100 mm) + 1 × 13 A low (300 mm)</td></tr>
      <tr><td class="c">1.5</td><td>Sockets — Drawing/Dining (4 sockets + Fridge feed)</td><td class="c">20 A SP MCB</td><td class="c">2×4 mm² Cu</td><td class="c">~1,600 W</td><td>1 × 13 A Fridge dedicated (L, always-on) + 1 × 13 A TV (L) + 2 × 13 A general (1 L, 1 H, "others")</td></tr>
      <tr><td class="c">1.6</td><td>Sockets — M.Toilet (1) + Verandah</td><td class="c">16 A SP MCB</td><td class="c">2×2.5 mm² Cu</td><td class="c">~400 W</td><td>M.Toilet: 1 × 13 A IP44 (trimmer/hairdryer, 1200 mm) + Verandah: 1 × 13 A weatherproof</td></tr>
      <tr><td class="c">1.7</td><td><b>Kitchen — 4 sockets + 1 exhaust fan</b></td><td class="c">20 A SP MCB</td><td class="c">2×4 mm² Cu</td><td class="c">~2,500 W</td><td>4 × 13 A counter sockets (1100 mm — exhaust fan / microwave / rice cooker or air fryer / electric oven) + 1 kitchen fan point</td></tr>
      <tr><td class="c">1.8</td><td><b>AC — M.Bed (1.5 Ton Split)</b></td><td class="c">20 A DP MCB</td><td class="c">2×4 mm² Cu</td><td class="c">1,800 W</td><td>1 × 20 A industrial socket (1800 mm) + outdoor unit isolator</td></tr>
      <tr><td class="c">1.9</td><td><b>AC — Drawing/Dining (1.5 Ton)</b></td><td class="c">20 A DP MCB</td><td class="c">2×4 mm² Cu</td><td class="c">1,800 W</td><td>1 × 20 A industrial socket + outdoor unit isolator</td></tr>
      <tr><td class="c">1.10</td><td>SPARE</td><td class="c">16 A SP MCB</td><td class="c">—</td><td class="c">—</td><td>Reserved for future</td></tr>
    </tbody>
  </table>
  <p style="font-size:11px;margin:4px 0 14px"><b>CU-1:</b> 12-Way SPN MCB box, IP30. <b>Incomer: 32 A 2P RCCB (30 mA)</b>. Located inside Unit-1 entrance.</p>

  <h3>CU – UNIT 2 (Bottom-Left): M.Bed + Bed-2 (with AC) + Drawing/Dining + Kitchen + 2 Toilets + 2 Verandahs — Sanctioned 6 kVA</h3>
  <table>
    <thead>
      <tr><th style="width:40px">Ckt</th><th>Description</th><th>Breaker</th><th>Cable</th><th>Load</th><th>Points (detailed)</th></tr>
    </thead>
    <tbody>
      <tr><td class="c">2.1</td><td>Lighting — M.Bed + Bed-2 + Toilets + 2 Verandahs</td><td class="c">6 A SP MCB</td><td class="c">2×1.5 mm² Cu</td><td class="c">~520 W</td><td>M.Bed: <b>3 lights</b> + Bed-2: <b>2 lights</b> + M.Toilet: 1 light + 2nd Toilet: 1 light + Verandah-1: 1 light + Verandah-2: 1 light + Fans (M.Bed 1, Bed-2 1)</td></tr>
      <tr><td class="c">2.2</td><td>Lighting — Drawing/Dining + Kitchen</td><td class="c">6 A SP MCB</td><td class="c">2×1.5 mm² Cu</td><td class="c">~420 W</td><td>Drawing/Dining: <b>4 lights</b> + 2 ceiling fans + Kitchen: 1 tube/LED + counter light + 1 kitchen fan</td></tr>
      <tr><td class="c">2.3</td><td>Sockets — M.Bed (3 sockets)</td><td class="c">16 A SP MCB</td><td class="c">2×2.5 mm² Cu</td><td class="c">~1,000 W</td><td>1 × 13 A bedside (1100 mm) + 1 × 13 A low (300 mm) + 1 × 13 A TV-height (700 mm)</td></tr>
      <tr><td class="c">2.4</td><td>Sockets — Bed-2 (2 sockets)</td><td class="c">16 A SP MCB</td><td class="c">2×2.5 mm² Cu</td><td class="c">~800 W</td><td>1 × 13 A high (1100 mm) + 1 × 13 A low (300 mm)</td></tr>
      <tr><td class="c">2.5</td><td>Sockets — Drawing/Dining (4 sockets + Fridge feed)</td><td class="c">20 A SP MCB</td><td class="c">2×4 mm² Cu</td><td class="c">~1,600 W</td><td>1 × 13 A Fridge dedicated (L) + 1 × 13 A TV (L) + 2 × 13 A general (1 L, 1 H)</td></tr>
      <tr><td class="c">2.6</td><td>Sockets — M.Toilet (1) + 2 Verandahs</td><td class="c">16 A SP MCB</td><td class="c">2×2.5 mm² Cu</td><td class="c">~500 W</td><td>M.Toilet: 1 × 13 A IP44 + Verandah-1: 1 × 13 A weatherproof + Verandah-2: 1 × 13 A weatherproof</td></tr>
      <tr><td class="c">2.7</td><td><b>Kitchen — 4 sockets + 1 exhaust fan</b></td><td class="c">20 A SP MCB</td><td class="c">2×4 mm² Cu</td><td class="c">~2,500 W</td><td>4 × 13 A counter sockets + 1 kitchen fan point</td></tr>
      <tr><td class="c">2.8</td><td><b>AC — M.Bed (1.5 Ton)</b></td><td class="c">20 A DP MCB</td><td class="c">2×4 mm² Cu</td><td class="c">1,800 W</td><td>1 × 20 A industrial socket + isolator</td></tr>
      <tr><td class="c">2.9</td><td><b>AC — Bed-2 (1.0 Ton)</b></td><td class="c">16 A DP MCB</td><td class="c">2×2.5 mm² Cu</td><td class="c">1,200 W</td><td>1 × 20 A industrial socket + isolator</td></tr>
      <tr><td class="c">2.10</td><td><b>AC — Drawing/Dining (1.5 Ton)</b></td><td class="c">20 A DP MCB</td><td class="c">2×4 mm² Cu</td><td class="c">1,800 W</td><td>1 × 20 A industrial socket + isolator</td></tr>
      <tr><td class="c">2.11</td><td>SPARE</td><td class="c">16 A SP MCB</td><td class="c">—</td><td class="c">—</td><td>Reserved for future</td></tr>
    </tbody>
  </table>
  <p style="font-size:11px;margin:4px 0 14px"><b>CU-2:</b> 12-Way SPN MCB box. <b>Incomer: 32 A 2P RCCB (30 mA)</b>. Located inside Unit-2 entrance.</p>

  <h3>CU – UNIT 3 (L-shape duplex = Top-Right + Bottom-Right + Open Terrace): 2 × M.Bed + Small Room + Drawing/Dining + Kitchen + 2 Toilets + Verandah + Open Terrace — Sanctioned 7 kVA</h3>
  <table>
    <thead>
      <tr><th style="width:40px">Ckt</th><th>Description</th><th>Breaker</th><th>Cable</th><th>Load</th><th>Points (detailed)</th></tr>
    </thead>
    <tbody>
      <tr><td class="c">3.1</td><td>Lighting — TR M.Bed + Small Room + TR M.Toilet + TR Verandah</td><td class="c">6 A SP MCB</td><td class="c">2×1.5 mm² Cu</td><td class="c">~480 W</td><td>TR M.Bed: <b>3 lights</b> + Small Room: <b>2 lights</b> + M.Toilet: 1 light + Verandah: 1 light + Fans (M.Bed 1, Small Room 1)</td></tr>
      <tr><td class="c">3.2</td><td>Lighting — Drawing/Dining + Kitchen</td><td class="c">6 A SP MCB</td><td class="c">2×1.5 mm² Cu</td><td class="c">~420 W</td><td>Drawing/Dining: <b>4 lights</b> + 2 fans + Kitchen: 1 LED + counter light + 1 kitchen fan</td></tr>
      <tr><td class="c">3.3</td><td>Lighting — BR M.Bed + BR M.Toilet + BR Verandah + Open Terrace</td><td class="c">6 A SP MCB</td><td class="c">2×1.5 mm² Cu</td><td class="c">~550 W</td><td>BR M.Bed: <b>3 lights</b> + 1 fan + BR Toilet: 1 light + BR Verandah: 1 light + Open Terrace: <b>4 IP54 lights</b></td></tr>
      <tr><td class="c">3.4</td><td>Sockets — TR M.Bed (3 sockets)</td><td class="c">16 A SP MCB</td><td class="c">2×2.5 mm² Cu</td><td class="c">~1,000 W</td><td>1 × 13 A bedside (1100 mm) + 1 × 13 A low (300 mm) + 1 × 13 A TV-height</td></tr>
      <tr><td class="c">3.5</td><td>Sockets — Small Room (2 sockets)</td><td class="c">16 A SP MCB</td><td class="c">2×2.5 mm² Cu</td><td class="c">~800 W</td><td>1 × 13 A high (1100 mm) + 1 × 13 A low (300 mm)</td></tr>
      <tr><td class="c">3.6</td><td>Sockets — BR M.Bed (3 sockets)</td><td class="c">16 A SP MCB</td><td class="c">2×2.5 mm² Cu</td><td class="c">~1,000 W</td><td>1 × 13 A bedside (1100 mm) + 1 × 13 A low (300 mm) + 1 × 13 A TV-height</td></tr>
      <tr><td class="c">3.7</td><td>Sockets — Drawing/Dining (4 sockets + Fridge feed)</td><td class="c">20 A SP MCB</td><td class="c">2×4 mm² Cu</td><td class="c">~1,600 W</td><td>1 × 13 A Fridge (L) + 1 × 13 A TV (L) + 2 × 13 A general (1 L, 1 H)</td></tr>
      <tr><td class="c">3.8</td><td>Sockets — Both M.Toilets (1 each) + TR Verandah + BR Verandah</td><td class="c">16 A SP MCB</td><td class="c">2×2.5 mm² Cu</td><td class="c">~600 W</td><td>TR Toilet: 1 × 13 A IP44 + BR Toilet: 1 × 13 A IP44 + 2 × 13 A weatherproof on verandahs</td></tr>
      <tr><td class="c">3.9</td><td><b>Kitchen — 4 sockets + 1 exhaust fan</b></td><td class="c">20 A SP MCB</td><td class="c">2×4 mm² Cu</td><td class="c">~2,500 W</td><td>4 × 13 A counter sockets + 1 kitchen fan point</td></tr>
      <tr><td class="c">3.10</td><td><b>Open Terrace — 4 IP54 sockets</b></td><td class="c">16 A SP MCB</td><td class="c">2×2.5 mm² Cu</td><td class="c">~800 W</td><td>4 × 13 A IP54 weatherproof sockets on terrace walls</td></tr>
      <tr><td class="c">3.11</td><td><b>AC — TR M.Bed (1.5 Ton)</b></td><td class="c">20 A DP MCB</td><td class="c">2×4 mm² Cu</td><td class="c">1,800 W</td><td>1 × 20 A industrial socket + isolator</td></tr>
      <tr><td class="c">3.12</td><td><b>AC — BR M.Bed (1.5 Ton)</b></td><td class="c">20 A DP MCB</td><td class="c">2×4 mm² Cu</td><td class="c">1,800 W</td><td>1 × 20 A industrial socket + isolator</td></tr>
      <tr><td class="c">3.13</td><td><b>AC — Drawing/Dining (1.5 Ton)</b></td><td class="c">20 A DP MCB</td><td class="c">2×4 mm² Cu</td><td class="c">1,800 W</td><td>1 × 20 A industrial socket + isolator</td></tr>
    </tbody>
  </table>
  <p style="font-size:11px;margin:4px 0 14px"><b>CU-3:</b> 16-Way SPN MCB box. <b>Incomer: 40 A 2P RCCB (30 mA)</b>. Mount at Drawing/Dining wall — central point between TR and BR zones.</p>

  <div class="danger">
    <b>Unit 3 load advisory:</b> 3 ACs (4.5 kW) + Kitchen (2.5 kW) + everything else can briefly exceed 7 kVA. Recommend not running all 3 ACs + electric oven simultaneously. Post advisory inside CU-3 door.
  </div>

  <h3>CU – COMMON (Central Stair + Lobby + Water Pump + Roof) — Sanctioned 3 kVA</h3>
  <table>
    <thead>
      <tr><th style="width:40px">Ckt</th><th>Description</th><th>Breaker</th><th>Cable</th><th>Load</th><th>Points</th></tr>
    </thead>
    <tbody>
      <tr><td class="c">C.1</td><td>Staircase Lighting (2-way switched per floor)</td><td class="c">6 A SP MCB</td><td class="c">2×1.5 mm² Cu</td><td class="c">~150 W</td><td>5 LED + 2-way switches at each landing</td></tr>
      <tr><td class="c">C.2</td><td>Lobby + Entrance + Corridor Lights (PIR sensor)</td><td class="c">6 A SP MCB</td><td class="c">2×1.5 mm² Cu</td><td class="c">~180 W</td><td>6 LED + motion sensor</td></tr>
      <tr><td class="c">C.3</td><td><b>Water Pump (1.0 HP, 0.75 kW)</b></td><td class="c">16 A DP MCB + DOL Starter</td><td class="c">2×2.5 mm² Cu</td><td class="c">750 W</td><td>Dedicated + auto float switch (overhead tank)</td></tr>
      <tr><td class="c">C.4</td><td>Roof Top + Boundary Wall Lights (photocell)</td><td class="c">10 A SP MCB</td><td class="c">2×1.5 mm² Cu</td><td class="c">~300 W</td><td>4 weatherproof + auto photocell control</td></tr>
      <tr><td class="c">C.5</td><td>SPARE / Future lift power</td><td class="c">16 A DP MCB</td><td class="c">—</td><td class="c">—</td><td>Reserved</td></tr>
    </tbody>
  </table>
  <p style="font-size:11px;margin:4px 0 14px"><b>Common CU:</b> 8-Way SPN MCB box. <b>Incomer: 20 A 2P RCCB (30 mA)</b>. Mounted at ground-floor staircase electrical cabinet.</p>
</div>

<!-- ============ SHEET 3: FLOOR PLAN ============ -->
<div class="sheet">
  <h2>SHEET 3 — FLOOR PLAN WIRING SCHEMATIC (3 Units + Common, Corrected per Spec)</h2>

  <svg viewBox="0 0 1400 1000" width="100%">
    <rect x="10" y="10" width="1380" height="28" fill="#1e3a5f"/>
    <text x="700" y="29" text-anchor="middle" fill="#fff" font-size="14" font-weight="bold">FLOOR PLAN — 3 APARTMENTS + COMMON (Unit 3 = L-shaped duplex covering Top-Right + Bottom-Right + Open Terrace)</text>

    <!-- ===== METER CABINET ===== -->
    <rect x="480" y="50" width="440" height="65" fill="#fde7e7" stroke="#c0392b" stroke-width="2.5"/>
    <text x="700" y="73" text-anchor="middle" font-size="13" font-weight="bold">DPDC METER CABINET (Ground Floor Stair Landing)</text>
    <rect x="500" y="82" width="100" height="25" fill="#fff" stroke="#222"/>
    <text x="550" y="98" text-anchor="middle" font-size="10" font-weight="bold">METER 1</text>
    <rect x="605" y="82" width="100" height="25" fill="#fff" stroke="#222"/>
    <text x="655" y="98" text-anchor="middle" font-size="10" font-weight="bold">METER 2</text>
    <rect x="710" y="82" width="100" height="25" fill="#fff" stroke="#222"/>
    <text x="760" y="98" text-anchor="middle" font-size="10" font-weight="bold">METER 3</text>
    <rect x="815" y="82" width="100" height="25" fill="#fff" stroke="#222"/>
    <text x="865" y="98" text-anchor="middle" font-size="9" font-weight="bold">COMMON</text>

    <!-- ===== 4 feeder cables, each on its own y-level so no overlap ===== -->
    <g stroke="#c0392b" stroke-width="2.5" fill="none">
      <!-- Meter 1 → Unit 1 (top-left): y=130 -->
      <path d="M 550 107 L 550 130 L 180 130 L 180 195"/>
      <!-- Meter 2 → Unit 2 (bottom-left): y=145, runs left then down past Unit 1 outer edge -->
      <path d="M 655 107 L 655 145 L 60 145 L 60 720 L 130 720 L 130 740"/>
      <!-- Meter 3 → Unit 3 (top-right + bottom-right): y=160, runs right then down -->
      <path d="M 760 107 L 760 160 L 1340 160 L 1340 540 L 1240 540 L 1240 555"/>
      <!-- Common → CU-Com on staircase: y=175, drops down -->
      <path d="M 865 107 L 865 175 L 720 175 L 720 520" stroke-dasharray="6 3"/>
    </g>

    <text x="280" y="125" font-size="9" font-weight="bold" fill="#c0392b">3C×6 mm² to Unit 1</text>
    <text x="180" y="140" font-size="9" font-weight="bold" fill="#c0392b">3C×6 mm² to Unit 2 (via left edge → down)</text>
    <text x="1010" y="155" font-size="9" font-weight="bold" fill="#c0392b">3C×10 mm² to Unit 3 (via right edge)</text>
    <text x="525" y="170" font-size="9" font-weight="bold" fill="#c0392b">3C×4 mm² Common (dashed)</text>

    <!-- ===================================================================== -->
    <!-- =========================== UNIT 1 (Top-Left) ======================== -->
    <!-- ===================================================================== -->
    <g>
      <rect x="80" y="195" width="430" height="320" fill="#fdfaf3" stroke="#222" stroke-width="2.5"/>
      <text x="295" y="215" text-anchor="middle" font-size="13" font-weight="bold" fill="#1e3a5f">UNIT 1 — Top-Left (Meter 1 → 32 A RCCB)</text>

      <!-- CU-1 -->
      <rect x="200" y="222" width="50" height="35" fill="#1e3a5f" stroke="#000"/>
      <text x="225" y="237" text-anchor="middle" font-size="9" font-weight="bold" fill="#fff">CU-1</text>
      <text x="225" y="249" text-anchor="middle" font-size="8" fill="#fff">10 MCB</text>

      <!-- ============ M.Bed (3 lights, 3 sockets, 1 AC, 1 fan) ============ -->
      <rect x="95" y="265" width="170" height="105" fill="#fff" stroke="#444"/>
      <text x="180" y="282" text-anchor="middle" font-size="10" font-weight="bold">M.BED — 3 lights, 3 sockets, AC, fan</text>
      <!-- 3 lights -->
      <circle cx="115" cy="295" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="180" cy="295" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="245" cy="295" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <text x="245" y="307" font-size="6" text-anchor="middle">bedside</text>
      <!-- fan -->
      <circle cx="180" cy="335" r="11" fill="none" stroke="#0a8030" stroke-width="2"/>
      <line x1="180" y1="324" x2="180" y2="346" stroke="#0a8030" stroke-width="1.5"/>
      <line x1="169" y1="335" x2="191" y2="335" stroke="#0a8030" stroke-width="1.5"/>
      <!-- AC -->
      <rect x="100" y="355" width="18" height="8" fill="#3498db" stroke="#1e3a5f"/>
      <text x="135" y="362" font-size="7">AC 1.5T</text>
      <!-- 3 sockets -->
      <circle cx="240" cy="335" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="247" y="338" font-size="6">H-bed</text>
      <circle cx="240" cy="350" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="247" y="353" font-size="6">L</text>
      <circle cx="240" cy="365" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="247" y="368" font-size="6">TV</text>

      <!-- ============ Bed-2 (2 lights, 2 sockets, 1 fan) ============ -->
      <rect x="95" y="380" width="170" height="90" fill="#fff" stroke="#444"/>
      <text x="180" y="397" text-anchor="middle" font-size="10" font-weight="bold">BED-2 — 2 lights, 2 sockets, fan</text>
      <circle cx="130" cy="410" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="225" cy="410" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="180" cy="437" r="10" fill="none" stroke="#0a8030" stroke-width="2"/>
      <line x1="180" y1="427" x2="180" y2="447" stroke="#0a8030" stroke-width="1.5"/>
      <line x1="170" y1="437" x2="190" y2="437" stroke="#0a8030" stroke-width="1.5"/>
      <circle cx="240" cy="430" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="247" y="433" font-size="6">H</text>
      <circle cx="240" cy="455" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="247" y="458" font-size="6">L</text>

      <!-- ============ M.Toilet (1 light + 1 socket) ============ -->
      <rect x="95" y="478" width="80" height="32" fill="#eaf6ff" stroke="#444"/>
      <text x="135" y="491" text-anchor="middle" font-size="8" font-weight="bold">M.TOILET</text>
      <circle cx="115" cy="502" r="3.5" fill="#f1c40f" stroke="#222" stroke-width="0.5"/>
      <circle cx="155" cy="502" r="3" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="160" y="505" font-size="6">trim</text>

      <!-- ============ 2nd Toilet (1 light only) ============ -->
      <rect x="180" y="478" width="80" height="32" fill="#eaf6ff" stroke="#444"/>
      <text x="220" y="491" text-anchor="middle" font-size="8" font-weight="bold">TOILET-2</text>
      <circle cx="220" cy="502" r="3.5" fill="#f1c40f" stroke="#222" stroke-width="0.5"/>

      <!-- ============ Kitchen (4 sockets, light, fan) ============ -->
      <rect x="275" y="265" width="115" height="90" fill="#fffbe6" stroke="#444"/>
      <text x="332" y="280" text-anchor="middle" font-size="10" font-weight="bold">KITCHEN</text>
      <text x="332" y="292" text-anchor="middle" font-size="8">6'×8'</text>
      <circle cx="332" cy="305" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <!-- 4 counter sockets -->
      <circle cx="287" cy="325" r="3" fill="#e74c3c"/>
      <circle cx="307" cy="325" r="3" fill="#e74c3c"/>
      <circle cx="327" cy="325" r="3" fill="#e74c3c"/>
      <circle cx="347" cy="325" r="3" fill="#e74c3c"/>
      <text x="307" y="338" font-size="6">exh/μW/RC/oven</text>
      <!-- kitchen fan -->
      <circle cx="378" cy="335" r="7" fill="none" stroke="#0a8030" stroke-width="1.5"/>
      <line x1="378" y1="328" x2="378" y2="342" stroke="#0a8030" stroke-width="1"/>
      <line x1="371" y1="335" x2="385" y2="335" stroke="#0a8030" stroke-width="1"/>
      <text x="378" y="350" text-anchor="middle" font-size="6">k-fan</text>

      <!-- ============ Drawing/Dining (4 lights, 4 sockets, 2 fans, AC) ============ -->
      <rect x="275" y="365" width="200" height="145" fill="#fff" stroke="#444"/>
      <text x="375" y="380" text-anchor="middle" font-size="11" font-weight="bold">DRAWING / DINING</text>
      <text x="375" y="392" text-anchor="middle" font-size="9">10'-11"×19'-6"</text>
      <!-- 4 lights -->
      <circle cx="305" cy="410" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="365" cy="410" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="425" cy="410" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="455" cy="450" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <!-- 2 fans -->
      <circle cx="320" cy="445" r="11" fill="none" stroke="#0a8030" stroke-width="2"/>
      <line x1="320" y1="434" x2="320" y2="456" stroke="#0a8030" stroke-width="1.5"/>
      <line x1="309" y1="445" x2="331" y2="445" stroke="#0a8030" stroke-width="1.5"/>
      <circle cx="400" cy="445" r="11" fill="none" stroke="#0a8030" stroke-width="2"/>
      <line x1="400" y1="434" x2="400" y2="456" stroke="#0a8030" stroke-width="1.5"/>
      <line x1="389" y1="445" x2="411" y2="445" stroke="#0a8030" stroke-width="1.5"/>
      <!-- AC -->
      <rect x="450" y="475" width="18" height="8" fill="#3498db" stroke="#1e3a5f"/>
      <text x="429" y="482" font-size="7">AC 1.5T</text>
      <!-- 4 sockets: Fridge, TV, 2 others -->
      <rect x="293" y="478" width="14" height="10" fill="#9b59b6" stroke="#222"/>
      <text x="290" y="500" font-size="6">Fridge</text>
      <circle cx="295" cy="475" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <circle cx="325" cy="490" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="319" y="503" font-size="6">L-TV</text>
      <circle cx="360" cy="490" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="358" y="503" font-size="6">L</text>
      <circle cx="395" cy="490" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="393" y="503" font-size="6">H</text>

      <!-- Verandah (just 1 light) -->
      <rect x="395" y="220" width="100" height="35" fill="#eef5e8" stroke="#444"/>
      <text x="445" y="235" text-anchor="middle" font-size="9" font-weight="bold">VERANDAH</text>
      <circle cx="445" cy="248" r="3.5" fill="#f1c40f" stroke="#222" stroke-width="0.5"/>
    </g>

    <!-- ===================================================================== -->
    <!-- =========================== UNIT 2 (Bottom-Left) ===================== -->
    <!-- ===================================================================== -->
    <g>
      <rect x="80" y="595" width="430" height="340" fill="#fdf3f3" stroke="#222" stroke-width="2.5"/>
      <text x="295" y="615" text-anchor="middle" font-size="13" font-weight="bold" fill="#1e3a5f">UNIT 2 — Bottom-Left (Meter 2 → 32 A RCCB)</text>

      <!-- CU-2 -->
      <rect x="155" y="622" width="50" height="35" fill="#1e3a5f" stroke="#000"/>
      <text x="180" y="637" text-anchor="middle" font-size="9" font-weight="bold" fill="#fff">CU-2</text>
      <text x="180" y="649" text-anchor="middle" font-size="8" fill="#fff">11 MCB</text>

      <!-- ============ M.Bed ============ -->
      <rect x="95" y="665" width="170" height="105" fill="#fff" stroke="#444"/>
      <text x="180" y="682" text-anchor="middle" font-size="10" font-weight="bold">M.BED — 3 lights, 3 sockets, AC, fan</text>
      <circle cx="115" cy="695" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="180" cy="695" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="245" cy="695" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <text x="245" y="707" font-size="6" text-anchor="middle">bedside</text>
      <circle cx="180" cy="735" r="11" fill="none" stroke="#0a8030" stroke-width="2"/>
      <line x1="180" y1="724" x2="180" y2="746" stroke="#0a8030" stroke-width="1.5"/>
      <line x1="169" y1="735" x2="191" y2="735" stroke="#0a8030" stroke-width="1.5"/>
      <rect x="100" y="755" width="18" height="8" fill="#3498db" stroke="#1e3a5f"/>
      <text x="135" y="762" font-size="7">AC 1.5T</text>
      <circle cx="240" cy="735" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="247" y="738" font-size="6">H-bed</text>
      <circle cx="240" cy="750" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="247" y="753" font-size="6">L</text>
      <circle cx="240" cy="765" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="247" y="768" font-size="6">TV</text>

      <!-- ============ Bed-2 (NOTE: 2 sockets, 2 lights, fan, + 1 AC per spec) ============ -->
      <rect x="95" y="780" width="170" height="90" fill="#fff" stroke="#444"/>
      <text x="180" y="797" text-anchor="middle" font-size="10" font-weight="bold">BED-2 — 2 lights, 2 sockets, fan, AC</text>
      <circle cx="130" cy="810" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="225" cy="810" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="180" cy="838" r="10" fill="none" stroke="#0a8030" stroke-width="2"/>
      <line x1="180" y1="828" x2="180" y2="848" stroke="#0a8030" stroke-width="1.5"/>
      <line x1="170" y1="838" x2="190" y2="838" stroke="#0a8030" stroke-width="1.5"/>
      <rect x="100" y="855" width="18" height="8" fill="#3498db" stroke="#1e3a5f"/>
      <text x="135" y="862" font-size="7">AC 1T</text>
      <circle cx="240" cy="830" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="247" y="833" font-size="6">H</text>
      <circle cx="240" cy="855" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="247" y="858" font-size="6">L</text>

      <!-- ============ M.Toilet + 2nd Toilet ============ -->
      <rect x="95" y="880" width="80" height="32" fill="#eaf6ff" stroke="#444"/>
      <text x="135" y="893" text-anchor="middle" font-size="8" font-weight="bold">M.TOILET</text>
      <circle cx="115" cy="904" r="3.5" fill="#f1c40f" stroke="#222" stroke-width="0.5"/>
      <circle cx="155" cy="904" r="3" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="160" y="907" font-size="6">trim</text>

      <rect x="180" y="880" width="80" height="32" fill="#eaf6ff" stroke="#444"/>
      <text x="220" y="893" text-anchor="middle" font-size="8" font-weight="bold">TOILET-2</text>
      <circle cx="220" cy="904" r="3.5" fill="#f1c40f" stroke="#222" stroke-width="0.5"/>

      <!-- ============ Kitchen ============ -->
      <rect x="275" y="665" width="115" height="90" fill="#fffbe6" stroke="#444"/>
      <text x="332" y="680" text-anchor="middle" font-size="10" font-weight="bold">KITCHEN</text>
      <text x="332" y="692" text-anchor="middle" font-size="8">6'×8'</text>
      <circle cx="332" cy="705" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="287" cy="725" r="3" fill="#e74c3c"/>
      <circle cx="307" cy="725" r="3" fill="#e74c3c"/>
      <circle cx="327" cy="725" r="3" fill="#e74c3c"/>
      <circle cx="347" cy="725" r="3" fill="#e74c3c"/>
      <text x="307" y="738" font-size="6">exh/μW/RC/oven</text>
      <circle cx="378" cy="735" r="7" fill="none" stroke="#0a8030" stroke-width="1.5"/>
      <line x1="378" y1="728" x2="378" y2="742" stroke="#0a8030" stroke-width="1"/>
      <line x1="371" y1="735" x2="385" y2="735" stroke="#0a8030" stroke-width="1"/>

      <!-- ============ Drawing/Dining ============ -->
      <rect x="275" y="765" width="200" height="160" fill="#fff" stroke="#444"/>
      <text x="375" y="780" text-anchor="middle" font-size="11" font-weight="bold">DRAWING / DINING</text>
      <text x="375" y="792" text-anchor="middle" font-size="9">~20'×17'</text>
      <circle cx="305" cy="810" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="365" cy="810" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="425" cy="810" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="455" cy="850" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="320" cy="855" r="11" fill="none" stroke="#0a8030" stroke-width="2"/>
      <line x1="320" y1="844" x2="320" y2="866" stroke="#0a8030" stroke-width="1.5"/>
      <line x1="309" y1="855" x2="331" y2="855" stroke="#0a8030" stroke-width="1.5"/>
      <circle cx="400" cy="855" r="11" fill="none" stroke="#0a8030" stroke-width="2"/>
      <line x1="400" y1="844" x2="400" y2="866" stroke="#0a8030" stroke-width="1.5"/>
      <line x1="389" y1="855" x2="411" y2="855" stroke="#0a8030" stroke-width="1.5"/>
      <rect x="450" y="885" width="18" height="8" fill="#3498db" stroke="#1e3a5f"/>
      <text x="429" y="892" font-size="7">AC 1.5T</text>
      <rect x="293" y="888" width="14" height="10" fill="#9b59b6" stroke="#222"/>
      <text x="290" y="910" font-size="6">Fridge</text>
      <circle cx="295" cy="885" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <circle cx="325" cy="900" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="319" y="913" font-size="6">L-TV</text>
      <circle cx="360" cy="900" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="358" y="913" font-size="6">L</text>
      <circle cx="395" cy="900" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="393" y="913" font-size="6">H</text>

      <!-- 2 Verandahs (lights only) -->
      <rect x="395" y="620" width="100" height="30" fill="#eef5e8" stroke="#444"/>
      <text x="445" y="635" text-anchor="middle" font-size="9" font-weight="bold">VER-1</text>
      <circle cx="445" cy="645" r="3.5" fill="#f1c40f" stroke="#222" stroke-width="0.5"/>

      <rect x="395" y="930" width="115" height="30" fill="#eef5e8" stroke="#444"/>
      <text x="452" y="945" text-anchor="middle" font-size="9" font-weight="bold">VER-2 (front)</text>
      <circle cx="452" cy="955" r="3.5" fill="#f1c40f" stroke="#222" stroke-width="0.5"/>
    </g>

    <!-- ===================================================================== -->
    <!-- =================== CENTRAL STAIR / COMMON ZONE ====================== -->
    <!-- ===================================================================== -->
    <g>
      <rect x="540" y="520" width="360" height="70" fill="#f5f5f5" stroke="#222" stroke-width="2"/>
      <text x="720" y="540" text-anchor="middle" font-size="12" font-weight="bold" fill="#1e3a5f">CENTRAL STAIR / LOBBY (Common Meter → 20 A RCCB)</text>

      <!-- CU-Com positioned cleanly on top of the block -->
      <rect x="695" y="520" width="50" height="35" fill="#2c3e50" stroke="#000"/>
      <text x="720" y="535" text-anchor="middle" font-size="9" font-weight="bold" fill="#fff">CU-Com</text>
      <text x="720" y="547" text-anchor="middle" font-size="8" fill="#fff">5 MCB</text>

      <!-- Stair steps -->
      <g stroke="#444" stroke-width="0.8">
        <line x1="560" y1="568" x2="680" y2="568"/>
        <line x1="560" y1="578" x2="680" y2="578"/>
      </g>
      <circle cx="585" cy="573" r="4" fill="#f1c40f" stroke="#222"/>
      <circle cx="620" cy="573" r="4" fill="#f1c40f" stroke="#222"/>
      <circle cx="655" cy="573" r="4" fill="#f1c40f" stroke="#222"/>
      <text x="620" y="588" text-anchor="middle" font-size="8">Stair LED (2-way)</text>

      <!-- Water pump -->
      <circle cx="830" cy="563" r="14" fill="#fce4d6" stroke="#c0392b" stroke-width="2"/>
      <text x="830" y="567" text-anchor="middle" font-size="11" font-weight="bold" fill="#c0392b">M</text>
      <text x="830" y="585" text-anchor="middle" font-size="8">Pump 1 HP</text>
    </g>

    <!-- ===================================================================== -->
    <!-- =========================== UNIT 3 (L-shape) ========================= -->
    <!-- ===================================================================== -->
    <!-- Top-Right zone -->
    <g>
      <rect x="940" y="195" width="420" height="320" fill="#f3f9fd" stroke="#222" stroke-width="2.5"/>
      <text x="1150" y="215" text-anchor="middle" font-size="13" font-weight="bold" fill="#1e3a5f">UNIT 3 (TR zone) — Meter 3 → 40 A RCCB</text>

      <!-- CU-3 (centralised on TR drawing/dining wall) -->
      <rect x="1075" y="222" width="50" height="35" fill="#1e3a5f" stroke="#000"/>
      <text x="1100" y="237" text-anchor="middle" font-size="9" font-weight="bold" fill="#fff">CU-3</text>
      <text x="1100" y="249" text-anchor="middle" font-size="8" fill="#fff">13 MCB</text>

      <!-- TR M.Bed -->
      <rect x="1185" y="265" width="170" height="105" fill="#fff" stroke="#444"/>
      <text x="1270" y="282" text-anchor="middle" font-size="10" font-weight="bold">TR M.BED — 3L, 3S, AC, fan</text>
      <circle cx="1205" cy="295" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="1270" cy="295" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="1335" cy="295" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <text x="1335" y="307" font-size="6" text-anchor="middle">bedside</text>
      <circle cx="1270" cy="335" r="11" fill="none" stroke="#0a8030" stroke-width="2"/>
      <line x1="1270" y1="324" x2="1270" y2="346" stroke="#0a8030" stroke-width="1.5"/>
      <line x1="1259" y1="335" x2="1281" y2="335" stroke="#0a8030" stroke-width="1.5"/>
      <rect x="1190" y="355" width="18" height="8" fill="#3498db" stroke="#1e3a5f"/>
      <text x="1225" y="362" font-size="7">AC 1.5T</text>
      <circle cx="1330" cy="335" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="1337" y="338" font-size="6">H-bed</text>
      <circle cx="1330" cy="350" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="1337" y="353" font-size="6">L</text>
      <circle cx="1330" cy="365" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="1337" y="368" font-size="6">TV</text>

      <!-- Small Room (was "kitchen" location in misplaced label) -->
      <rect x="1185" y="380" width="170" height="90" fill="#fff" stroke="#444"/>
      <text x="1270" y="397" text-anchor="middle" font-size="10" font-weight="bold">SMALL ROOM — 2L, 2S, fan</text>
      <circle cx="1220" cy="410" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="1315" cy="410" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="1270" cy="437" r="10" fill="none" stroke="#0a8030" stroke-width="2"/>
      <line x1="1270" y1="427" x2="1270" y2="447" stroke="#0a8030" stroke-width="1.5"/>
      <line x1="1260" y1="437" x2="1280" y2="437" stroke="#0a8030" stroke-width="1.5"/>
      <circle cx="1330" cy="430" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="1337" y="433" font-size="6">H</text>
      <circle cx="1330" cy="455" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="1337" y="458" font-size="6">L</text>

      <!-- TR M.Toilet + Verandah -->
      <rect x="1185" y="478" width="85" height="32" fill="#eaf6ff" stroke="#444"/>
      <text x="1227" y="491" text-anchor="middle" font-size="8" font-weight="bold">M.TOILET</text>
      <circle cx="1205" cy="502" r="3.5" fill="#f1c40f" stroke="#222" stroke-width="0.5"/>
      <circle cx="1245" cy="502" r="3" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="1250" y="505" font-size="6">trim</text>

      <rect x="1275" y="478" width="80" height="32" fill="#eef5e8" stroke="#444"/>
      <text x="1315" y="491" text-anchor="middle" font-size="8" font-weight="bold">VER (TR)</text>
      <circle cx="1315" cy="502" r="3.5" fill="#f1c40f" stroke="#222" stroke-width="0.5"/>

      <!-- Kitchen (shared between TR + BR via opening) -->
      <rect x="955" y="265" width="115" height="90" fill="#fffbe6" stroke="#444"/>
      <text x="1012" y="280" text-anchor="middle" font-size="10" font-weight="bold">KITCHEN</text>
      <text x="1012" y="292" text-anchor="middle" font-size="8">6'×7' (serves Unit 3)</text>
      <circle cx="1012" cy="305" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="970" cy="325" r="3" fill="#e74c3c"/>
      <circle cx="990" cy="325" r="3" fill="#e74c3c"/>
      <circle cx="1010" cy="325" r="3" fill="#e74c3c"/>
      <circle cx="1030" cy="325" r="3" fill="#e74c3c"/>
      <text x="1000" y="338" font-size="6">exh/μW/RC/oven</text>
      <circle cx="1058" cy="335" r="7" fill="none" stroke="#0a8030" stroke-width="1.5"/>
      <line x1="1058" y1="328" x2="1058" y2="342" stroke="#0a8030" stroke-width="1"/>
      <line x1="1051" y1="335" x2="1065" y2="335" stroke="#0a8030" stroke-width="1"/>

      <!-- TR Drawing/Dining (shared with BR zone via opening) -->
      <rect x="955" y="365" width="220" height="145" fill="#fff" stroke="#444"/>
      <text x="1065" y="380" text-anchor="middle" font-size="11" font-weight="bold">DRAWING / DINING (Unit 3)</text>
      <circle cx="985" cy="405" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="1050" cy="405" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="1115" cy="405" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="1155" cy="445" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="1000" cy="445" r="11" fill="none" stroke="#0a8030" stroke-width="2"/>
      <line x1="1000" y1="434" x2="1000" y2="456" stroke="#0a8030" stroke-width="1.5"/>
      <line x1="989" y1="445" x2="1011" y2="445" stroke="#0a8030" stroke-width="1.5"/>
      <circle cx="1080" cy="445" r="11" fill="none" stroke="#0a8030" stroke-width="2"/>
      <line x1="1080" y1="434" x2="1080" y2="456" stroke="#0a8030" stroke-width="1.5"/>
      <line x1="1069" y1="445" x2="1091" y2="445" stroke="#0a8030" stroke-width="1.5"/>
      <rect x="1150" y="475" width="18" height="8" fill="#3498db" stroke="#1e3a5f"/>
      <text x="1128" y="482" font-size="7">AC 1.5T</text>
      <rect x="973" y="478" width="14" height="10" fill="#9b59b6" stroke="#222"/>
      <text x="970" y="500" font-size="6">Fridge</text>
      <circle cx="975" cy="475" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <circle cx="1005" cy="490" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="999" y="503" font-size="6">L-TV</text>
      <circle cx="1040" cy="490" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="1038" y="503" font-size="6">L</text>
      <circle cx="1075" cy="490" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="1073" y="503" font-size="6">H</text>
    </g>

    <!-- BR zone of Unit 3 -->
    <g>
      <rect x="940" y="595" width="420" height="340" fill="#fef8e0" stroke="#222" stroke-width="2.5"/>
      <text x="1150" y="615" text-anchor="middle" font-size="13" font-weight="bold" fill="#1e3a5f">UNIT 3 (BR zone) — same meter as TR, continues from kitchen</text>

      <!-- Open Terrace (4 lights, 4 sockets) -->
      <rect x="955" y="665" width="200" height="160" fill="#fef9e7" stroke="#444"/>
      <text x="1055" y="685" text-anchor="middle" font-size="11" font-weight="bold">OPEN TERRACE</text>
      <text x="1055" y="697" text-anchor="middle" font-size="9">4 lights + 4 IP54 sockets</text>
      <!-- 4 lights -->
      <circle cx="985" cy="720" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="1125" cy="720" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="985" cy="790" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="1125" cy="790" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <!-- 4 IP54 sockets -->
      <rect x="1020" y="745" width="12" height="9" fill="#e74c3c" stroke="#222"/>
      <rect x="1045" y="745" width="12" height="9" fill="#e74c3c" stroke="#222"/>
      <rect x="1070" y="745" width="12" height="9" fill="#e74c3c" stroke="#222"/>
      <rect x="1095" y="745" width="12" height="9" fill="#e74c3c" stroke="#222"/>
      <text x="1055" y="770" text-anchor="middle" font-size="6">4× IP54</text>

      <!-- BR M.Bed -->
      <rect x="1185" y="665" width="170" height="105" fill="#fff" stroke="#444"/>
      <text x="1270" y="682" text-anchor="middle" font-size="10" font-weight="bold">BR M.BED 12'-5"×12' — 3L, 3S, AC, fan</text>
      <circle cx="1205" cy="695" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="1270" cy="695" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <circle cx="1335" cy="695" r="4" fill="#f1c40f" stroke="#222" stroke-width="0.8"/>
      <text x="1335" y="707" font-size="6" text-anchor="middle">bedside</text>
      <circle cx="1270" cy="735" r="11" fill="none" stroke="#0a8030" stroke-width="2"/>
      <line x1="1270" y1="724" x2="1270" y2="746" stroke="#0a8030" stroke-width="1.5"/>
      <line x1="1259" y1="735" x2="1281" y2="735" stroke="#0a8030" stroke-width="1.5"/>
      <rect x="1190" y="755" width="18" height="8" fill="#3498db" stroke="#1e3a5f"/>
      <text x="1225" y="762" font-size="7">AC 1.5T</text>
      <circle cx="1330" cy="735" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="1337" y="738" font-size="6">H-bed</text>
      <circle cx="1330" cy="750" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="1337" y="753" font-size="6">L</text>
      <circle cx="1330" cy="765" r="3.5" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="1337" y="768" font-size="6">TV</text>

      <!-- BR M.Toilet -->
      <rect x="1185" y="780" width="85" height="32" fill="#eaf6ff" stroke="#444"/>
      <text x="1227" y="793" text-anchor="middle" font-size="8" font-weight="bold">BR M.TOILET</text>
      <circle cx="1205" cy="804" r="3.5" fill="#f1c40f" stroke="#222" stroke-width="0.5"/>
      <circle cx="1245" cy="804" r="3" fill="#e74c3c" stroke="#222" stroke-width="0.5"/>
      <text x="1250" y="807" font-size="6">trim</text>

      <!-- BR Verandah -->
      <rect x="1275" y="780" width="80" height="32" fill="#eef5e8" stroke="#444"/>
      <text x="1315" y="793" text-anchor="middle" font-size="8" font-weight="bold">VER (BR)</text>
      <circle cx="1315" cy="804" r="3.5" fill="#f1c40f" stroke="#222" stroke-width="0.5"/>
    </g>

    <!-- Legend strip -->
    <g>
      <rect x="50" y="960" width="1300" height="25" fill="#fafafa" stroke="#222"/>
      <text x="700" y="977" text-anchor="middle" font-size="10">
        <tspan fill="#f1c40f">●</tspan> Light &nbsp;&nbsp;
        <tspan fill="#0a8030">⊕</tspan> Ceiling Fan &nbsp;&nbsp;
        <tspan fill="#e74c3c">●</tspan> 13A Socket (L=low 300mm, H=high 1100mm) &nbsp;&nbsp;
        <tspan fill="#3498db">■</tspan> Split AC &nbsp;&nbsp;
        <tspan fill="#9b59b6">■</tspan> Fridge &nbsp;&nbsp;
        <tspan fill="#1e3a5f">■</tspan> Consumer Unit &nbsp;&nbsp;
        <tspan fill="#c0392b">━━</tspan> Apt feeder &nbsp;&nbsp;
        <tspan fill="#c0392b">┄┄</tspan> Common feeder &nbsp;&nbsp;
        NO GEYSERS
      </text>
    </g>
  </svg>
</div>

<!-- ============ SHEET 4: STANDARDS ============ -->
<div class="sheet">
  <h2>SHEET 4 — STANDARDS, METERING APPLICATION &amp; SAFETY NOTES</h2>

  <div class="grid2">
    <div>
      <h3>Apply to DPDC / DESCO / REB</h3>
      <table>
        <thead><tr><th>Meter</th><th>Sanctioned Load</th><th>Service Cable</th><th>Bill Payer</th></tr></thead>
        <tbody>
          <tr><td class="c">Meter 1 (Unit 1)</td><td class="c">5 kVA, 1-Ph</td><td class="c">2C × 6 mm² Cu</td><td>Unit 1 occupant</td></tr>
          <tr><td class="c">Meter 2 (Unit 2)</td><td class="c">6 kVA, 1-Ph</td><td class="c">2C × 10 mm² Cu</td><td>Unit 2 occupant</td></tr>
          <tr><td class="c">Meter 3 (Unit 3, L-shape)</td><td class="c">7 kVA, 1-Ph</td><td class="c">2C × 10 mm² Cu</td><td>Unit 3 occupant</td></tr>
          <tr><td class="c">Common</td><td class="c">3 kVA, 1-Ph</td><td class="c">2C × 6 mm² Cu</td><td>Owners Association</td></tr>
          <tr style="background:#fff3cd;font-weight:bold"><td class="c">TOTAL</td><td class="c">21 kVA</td><td class="c">—</td><td>—</td></tr>
        </tbody>
      </table>

      <h3>Point Count Summary per Unit</h3>
      <table>
        <thead><tr><th>Item</th><th>Unit 1</th><th>Unit 2</th><th>Unit 3</th></tr></thead>
        <tbody>
          <tr><td>Total lights</td><td class="c">15</td><td class="c">18</td><td class="c">22</td></tr>
          <tr><td>Total 13A sockets</td><td class="c">15</td><td class="c">17</td><td class="c">22</td></tr>
          <tr><td>Ceiling fans</td><td class="c">5</td><td class="c">5</td><td class="c">7</td></tr>
          <tr><td>Kitchen fans</td><td class="c">1</td><td class="c">1</td><td class="c">1</td></tr>
          <tr><td>Split ACs</td><td class="c">2</td><td class="c">3</td><td class="c">3</td></tr>
          <tr><td>Geysers</td><td class="c"><b>0</b></td><td class="c"><b>0</b></td><td class="c"><b>0</b></td></tr>
        </tbody>
      </table>
    </div>

    <div>
      <h3>Breaker / Cable Coordination</h3>
      <table>
        <thead><tr><th>Circuit Type</th><th>Breaker</th><th>Cable</th><th>Rated I</th></tr></thead>
        <tbody>
          <tr><td>Lighting + fans</td><td class="c">6 A SP</td><td class="c">1.5 mm²</td><td class="c">14 A</td></tr>
          <tr><td>Bedroom sockets</td><td class="c">16 A SP</td><td class="c">2.5 mm²</td><td class="c">21 A</td></tr>
          <tr><td>Drawing sockets (4 + fridge)</td><td class="c">20 A SP</td><td class="c">4 mm²</td><td class="c">28 A</td></tr>
          <tr><td>Kitchen (4 sockets + fan)</td><td class="c">20 A SP</td><td class="c">4 mm²</td><td class="c">28 A</td></tr>
          <tr><td>AC 1.0 Ton</td><td class="c">16 A DP</td><td class="c">2.5 mm²</td><td class="c">21 A</td></tr>
          <tr><td>AC 1.5 Ton</td><td class="c">20 A DP</td><td class="c">4 mm²</td><td class="c">28 A</td></tr>
          <tr><td>Toilet sockets (IP44)</td><td class="c">16 A SP</td><td class="c">2.5 mm²</td><td class="c">21 A</td></tr>
          <tr><td>Terrace sockets (IP54)</td><td class="c">16 A SP</td><td class="c">2.5 mm²</td><td class="c">21 A</td></tr>
          <tr><td>Apt incomer</td><td class="c">32/40 A 2P RCCB</td><td class="c">6/10 mm²</td><td class="c">36/50 A</td></tr>
          <tr><td>Pump 1 HP</td><td class="c">16 A DP + DOL</td><td class="c">2.5 mm²</td><td class="c">21 A</td></tr>
        </tbody>
      </table>

      <h3>Earthing — 4 Separate Earth Pits (TT)</h3>
      <ul style="font-size:11px;line-height:1.5">
        <li>25×3 mm GI strip or Cu rod, 2.5 m deep, charcoal + salt layer.</li>
        <li>Target earth resistance &lt; 1 Ω. Test before commissioning.</li>
        <li>Body earth wire = 1.5 mm² Cu (green) in every circuit.</li>
        <li>All metal bodies (AC outdoor unit, fridge, pump) bonded to earth bus.</li>
      </ul>
    </div>
  </div>

  <h3>Standards Applicable (Bangladesh)</h3>
  <table>
    <thead><tr><th>Code</th><th>Covers</th></tr></thead>
    <tbody>
      <tr><td>BNBC 2020, Part 8</td><td>Bangladesh National Building Code — electrical services design</td></tr>
      <tr><td>DPDC / DESCO Service Rules</td><td>Metering, service cable, sanctioned load application</td></tr>
      <tr><td>BSTI / BDS IEC 60898</td><td>MCB approval (Bangladesh standard)</td></tr>
      <tr><td>BDS IEC 61008</td><td>RCCB / RCBO certification</td></tr>
      <tr><td>IEE Wiring Regulations (BD adopted)</td><td>Installation method, derating, voltage drop ≤ 4%</td></tr>
      <tr><td>IEC 60364</td><td>Low-voltage installation safety</td></tr>
    </tbody>
  </table>

  <div class="info">
    <b>Voltage drop check — worst case (Unit 3, meter to CU run ~25 m):</b>
    Demand current ≈ 22 A. With 10 mm² Cu (0.011 Ω/m): drop = 22 × 25 × 0.011 × 2 = <b>12 V ≈ 5.2%</b>. Marginal — recommend 16 mm² for runs over 25 m.
    For shorter runs (≤ 20 m), 10 mm² gives ~4% drop, within IEE limit. Verify actual route length on site.
  </div>

  <div class="danger">
    <b>SAFETY MANDATES:</b>
    <ol style="margin:6px 0 0 18px;padding:0">
      <li>Each apartment <b>must</b> have its own 30 mA RCCB after the meter — BNBC requirement.</li>
      <li>Meters in locked, weather-protected cabinet, accessible only to DPDC inspectors.</li>
      <li>No tenant's wiring may share neutral with another tenant — strict isolation.</li>
      <li>Water pump must have DOL starter for inrush current handling.</li>
      <li>All work by Govt. Electrical Inspectorate (CEI) licensed electrician.</li>
      <li>Pre-energisation tests: insulation &gt; 1 MΩ, earth continuity &lt; 0.5 Ω, RCCB trip-time recorded.</li>
      <li>All toilet sockets must be IP44 minimum, positioned 1200 mm AFFL, outside splash zone.</li>
      <li>Terrace sockets must be IP54, with weatherproof covers.</li>
    </ol>
  </div>

  <div style="margin-top:24px; border-top:2px solid #1e3a5f; padding-top:14px">
    <div style="display:grid; grid-template-columns: 1fr auto; gap:20px; align-items:start">
      <div>
        <div style="font-size:11px; color:#555; line-height:1.5">
          <b style="color:#1e3a5f; font-size:12px">Designed by</b><br>
          <b style="font-size:13px; color:#222">Raihan Bin Mofidul</b><br>
          PhD Student &amp; Teaching Assistant | Electrical and Data Engineering, FEIT<br>
          Research Assistant | Connectivity Innovation Network (CIN), NSW, Australia<br>
          University of Technology Sydney (UTS), Sydney, Australia
        </div>
      </div>
      <div style="text-align:right; font-size:10px; color:#666; border-left:1px solid #ccc; padding-left:18px">
        <b style="color:#1e3a5f">Drawing Info</b><br>
        Drawing No. EL-04<br>
        Sheet 4 of 4<br>
        Final Design — 3 Apt (Unit 3 = L-shape duplex) + Common<br>
        Standard: BNBC 2020 / BSTI / DPDC<br>
        NO GEYSERS
      </div>
    </div>
  </div>
</div>

</body>
</html>
